<!DOCTYPE html>
<html lang="ko">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>동탄트램 - 비상 전원 UPS 용량 및 자동 절체 제어반 협의 상세절차서</title>
    <script src="https://cdn.tailwindcss.com"></script>
    <link href="https://fonts.googleapis.com/css2?family=Noto+Sans+KR:wght@400;500;600;700;800;900&display=swap" rel="stylesheet">
    <style> body { font-family: 'Noto Sans KR', sans-serif; } </style>
</head>
<body class="bg-slate-100 text-slate-800 antialiased py-10 px-4 sm:px-8">

<div class="max-w-6xl mx-auto bg-white rounded-3xl shadow-xl border border-slate-200/80 p-8 sm:p-12 space-y-10">

    <!-- 🔵 헤더 영역 -->
    <div class="flex flex-col sm:flex-row sm:items-center justify-between pb-6 border-b-2 border-slate-900 gap-4">
        <div>
            <span class="text-xs font-black text-indigo-700 bg-indigo-50 border border-indigo-100 px-3.5 py-1.5 rounded-full mb-2 inline-block">
                Dongtan Tram Standard | WBS 9000-1-4 전기 / 통신 / 건축 / 도로 / 궤도 / 차량 등 인터페이스 협의 (Step 1) 단일 항목 전용 절차서
            </span>
            <h1 class="text-2xl sm:text-3xl font-black text-slate-900 tracking-tight">
                🔍 비상 전원 UPS 용량 및 자동 절체 제어반 협의<br>
                <span class="text-indigo-600 text-xl sm:text-2xl">정밀 시험·검측 기술 절차서</span>
            </h1>
        </div>
        <div class="text-right">
            <span class="text-xs font-bold text-slate-400 block">문서번호: DTT-SIG-ITEM-900014-1-CA63CA</span>
            <span class="text-xs font-black text-indigo-600">동탄트램 신호 정밀 검측</span>
        </div>
    </div>

    <!-- 💡 단일 문장 개요 안내 카드 -->
    <div class="bg-indigo-50/60 border border-indigo-100 rounded-2xl p-6 space-y-2">
        <h3 class="text-lg font-black text-indigo-950 flex items-center gap-2">
            <span>📌</span> 본 단일 검측 항목의 기술적 목적
        </h3>
        <p class="text-slate-700 text-sm leading-relaxed font-medium">
            본 매뉴얼은 동탄도시철도(트램) <strong>전기 / 통신 / 건축 / 도로 / 궤도 / 차량 등 인터페이스 협의 (신호-전기 분야 전원 인터페이스 협의)</strong> 수행지침 카드 내 단일 검측 항목인 <strong>「비상 전원 UPS 용량 및 자동 절체 제어반 협의」</strong> 문장에 대하여 필요 계측기, 정밀 검측 순서, 기술 수치 기준 및 성적서 서명 승인을 1:1 맞춤형으로 체계화한 단일 전용 기술 절차서입니다.
        </p>
    </div>

    <!-- 📊 핵심 기술 규격 요약 표 -->
    <div class="space-y-4">
        <h3 class="text-lg font-black text-slate-900 flex items-center gap-2 border-b border-slate-200 pb-2">
            <span>📊</span> 단일 항목 기술 수치 및 합격 판정 기준
        </h3>
        <div class="grid grid-cols-1 md:grid-cols-3 gap-6">
            <div class="bg-slate-50 p-5 rounded-2xl border border-slate-200 space-y-2">
                <h4 class="text-xs font-black text-slate-500 uppercase">1. 단일 검측 명칭</h4>
                <p class="text-xs text-slate-900 font-extrabold leading-relaxed">
                    비상 전원 UPS 용량 및 자동 절체 제어반 협의
                </p>
            </div>
            <div class="bg-slate-50 p-5 rounded-2xl border border-slate-200 space-y-2">
                <h4 class="text-xs font-black text-slate-500 uppercase">2. 필요 계측기 & 도구</h4>
                <p class="text-xs text-slate-700 font-semibold leading-relaxed">
                    정밀 교정 측정 계측기 (교정 유효기간 1년), 검측 체크시트, 레이저 측량기/오실로스코프/전력분석계
                </p>
            </div>
            <div class="bg-emerald-50/80 p-5 rounded-2xl border border-emerald-200 space-y-2">
                <h4 class="text-xs font-black text-emerald-800 uppercase">3. 핵심 합격 수치 기준</h4>
                <ul class="text-xs text-emerald-950 font-bold space-y-1">
                    <li class="flex items-start gap-1.5"><span class="text-blue-600 font-bold">•</span><span>건설기술진흥법 및 KCS/KR-CODE 표준 기술 기준 100% 준수</span></li><li class="flex items-start gap-1.5"><span class="text-blue-600 font-bold">•</span><span>현장 감리 입회 성적서 1:1 대조 서명 완료</span></li>
                </ul>
            </div>
        </div>
    </div>

    <!-- 🛠️ Step-by-Step 정밀 시험 절차 -->
    <div class="space-y-6 pt-2">
        <h3 class="text-lg font-black text-slate-900 flex items-center gap-2 border-b border-slate-200 pb-2">
            <span>📝</span> Step-by-Step 정밀 시험 순서 및 검측 절차
        </h3>

        <div class="bg-white p-6 rounded-2xl border border-slate-200 space-y-3 shadow-xs">
            <div class="flex items-center justify-between border-b border-slate-100 pb-2">
                <span class="text-xs font-black text-indigo-700 bg-indigo-50 px-3 py-1 rounded-lg">Step 1. 시험 준비 및 측정 환경 검증</span>
                <span class="text-xs font-bold text-slate-400">교정성적서 & 현장 준비</span>
            </div>
            <p class="text-xs text-slate-700 font-medium leading-relaxed">
                승인된 시험절차서 및 정밀 계측기(교정 유효기간 1년)를 준비하고 <strong>비상 전원 UPS 용량 및 자동 절체 제어반 협의</strong> 검측을 위한 현장 안전 및 단전 상태를 확인합니다.
            </p>
        </div>

        <div class="bg-white p-6 rounded-2xl border border-slate-200 space-y-3 shadow-xs">
            <div class="flex items-center justify-between border-b border-slate-100 pb-2">
                <span class="text-xs font-black text-indigo-700 bg-indigo-50 px-3 py-1 rounded-lg">Step 2. 현장 수치 계측 및 동작 검측</span>
                <span class="text-xs font-bold text-slate-400">정밀 계측기 실시간 수집</span>
            </div>
            <p class="text-xs text-slate-700 font-medium leading-relaxed">
                계측기 탐침을 측정점에 체결한 후 <strong>비상 전원 UPS 용량 및 자동 절체 제어반 협의</strong> 관련 기술 수치 및 물리적/전기적 동작 응답을 실시간 계측하여 기록합니다.
            </p>
        </div>

        <div class="bg-white p-6 rounded-2xl border border-slate-200 space-y-3 shadow-xs">
            <div class="flex items-center justify-between border-b border-slate-100 pb-2">
                <span class="text-xs font-black text-indigo-700 bg-indigo-50 px-3 py-1 rounded-lg">Step 3. 수치 대조 및 책임감리원 최종 서명</span>
                <span class="text-xs font-bold text-slate-400">100% 합격 판정 승인</span>
            </div>
            <p class="text-xs text-slate-700 font-medium leading-relaxed">
                측정된 수치를 시방 기준과 1:1 대조하여 허용 오차 범위 부합성을 확인하고 현장 시험검측원 및 책임감리원 서명대장에 승인 완료합니다.
            </p>
        </div>
    </div>

    <!-- 📑 서명 및 검측 성적서 양식 -->
    <div class="bg-slate-50 p-6 rounded-2xl border border-slate-200 space-y-4">
        <h4 class="text-sm font-black text-slate-900">📑 비상 전원 UPS 용량 및 자동 절체 제어반 협의 현장 검측 성적서 승인</h4>
        <div class="grid grid-cols-2 gap-4">
            <div class="bg-white p-4 rounded-xl border border-slate-200 flex justify-between items-center text-xs">
                <span class="font-bold text-slate-500">현장 시험검측원 (신호시공):</span>
                <span class="font-extrabold text-slate-900">성명: ____________ (서명)</span>
            </div>
            <div class="bg-white p-4 rounded-xl border border-slate-200 flex justify-between items-center text-xs">
                <span class="font-bold text-slate-500">책임감리원 (최종 승인자):</span>
                <span class="font-extrabold text-slate-900">성명: ____________ (서명)</span>
            </div>
        </div>
    </div>

    <!-- 📄 푸터 -->
    <div class="pt-6 border-t border-slate-200 text-center text-xs text-slate-400 font-semibold">
        동탄도시철도(트램) 건설공사 기술 절차서 | DTT-SIG-ITEM-900014-1-CA63CA | 비상 전원 UPS 용량 및 자동 절체 제어반 협의
    </div>

</div>

</body>
</html>
