<!DOCTYPE html>
<html lang="ko">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>동탄도시철도 - 공기조화기(AHU_PAC) 거치 수행지침</title>
  <style>
    body { font-family: 'Pretendard', -apple-system, BlinkMacSystemFont, 'Segoe UI', Roboto, sans-serif; background:#f1f5f9; margin:0; padding:24px; color:#0f172a; line-height:1.6; }
    .container { max-width: 1000px; margin: 0 auto; background: #ffffff; border-radius: 12px; box-shadow: 0 4px 16px rgba(0,0,0,0.06); padding: 32px; border: 1px solid #e2e8f0; }
    .header { border-bottom: 2px solid #0284c7; padding-bottom: 16px; margin-bottom: 24px; }
    .badge { display: inline-block; background: #0284c7; color: #ffffff; font-size: 12px; font-weight: 700; padding: 4px 10px; border-radius: 4px; margin-bottom: 8px; }
    .title { font-size: 24px; font-weight: 800; color: #0f172a; margin: 0 0 6px 0; }
    .subtitle { font-size: 14px; color: #475569; margin: 0; }
    .section-title { font-size: 16px; font-weight: 700; color: #0f172a; border-left: 4px solid #0284c7; padding-left: 10px; margin: 24px 0 12px 0; }
    .diagram-container { background:#f8fafc; border:1px solid #cbd5e1; border-radius:8px; padding:16px; margin:16px 0; text-align:center; cursor:pointer; transition:0.2s; }
    .diagram-container:hover { border-color:#0284c7; box-shadow:0 4px 12px rgba(2,132,199,0.15); }
    .diagram-hint { font-size:12px; color:#0284c7; font-weight:600; margin-top:8px; display:inline-block; }
    .nav-box { display: flex; gap: 12px; margin-top: 28px; padding-top: 20px; border-top: 1px solid #e2e8f0; }
    .nav-btn { flex: 1; text-align: center; padding: 12px; border-radius: 6px; font-size: 13px; font-weight: 700; text-decoration: none; transition: 0.2s; }
    .btn-std { background: #0f172a; color: #ffffff; }
    .btn-chk { background: #d97706; color: #ffffff; }
    .btn-std:hover { background: #1e293b; }
    .btn-chk:hover { background: #b45309; }
    /* Zoom Modal */
    #zoomModal { display:none; position:fixed; top:0; left:0; width:100%; height:100%; background:rgba(15,23,42,0.75); z-index:9999; justify-content:center; align-items:center; padding:20px; box-sizing:border-box; }
    .modal-content { background:#ffffff; border-radius:12px; max-width:1100px; width:100%; max-height:90vh; overflow:auto; padding:24px; position:relative; box-shadow:0 10px 25px rgba(0,0,0,0.3); }
    .close-btn { position:absolute; top:16px; right:16px; background:#f1f5f9; border:none; font-size:20px; font-weight:bold; cursor:pointer; width:36px; height:36px; border-radius:50%; display:flex; align-items:center; justify-content:center; }
  
    

  
    /* Standardized Bottom Navigation Box */
    .nav-box { display: flex; gap: 12px; margin-top: 36px; padding-top: 24px; border-top: 1px solid #e2e8f0; width: 100%; box-sizing: border-box; }
    .nav-btn { flex: 1; text-align: center; padding: 14px 16px; border-radius: 6px; font-size: 13px; font-weight: 700; text-decoration: none; transition: 0.2s; display: inline-block; box-sizing: border-box; }
    .btn-std { background: #0f172a !important; color: #ffffff !important; }
    .btn-guide { background: #0284c7 !important; color: #ffffff !important; }
    .btn-chk { background: #d97706 !important; color: #ffffff !important; }
    .btn-std:hover { background: #1e293b !important; }
    .btn-guide:hover { background: #0369a1 !important; }
    .btn-chk:hover { background: #b45309 !important; }

  </style>
</head>
<body>
  <div class="container">
    <div class="header">
      <span class="badge">9000-8-20 | 동탄트램 기계설비·소방설비 수행지침</span>
      <h1 class="title">공기조화기(AHU_PAC) 거치 수행지침서</h1>
      <p class="subtitle">공조기계실 AHU, 전기실 항온항습기(PAC) 방진스프링 방진가대 가설 및 수평도 검측</p>
    </div>

    <div class="section-title">1. 엔지니어링 2D 기술 도식 (클릭 시 확대)</div>
    <div class="diagram-container" onclick="openDiagramZoom()">
      <svg viewBox="0 0 800 320" xmlns="http://www.w3.org/2000/svg" style="background:#f8fafc; border-radius:8px; font-family:'Pretendard', sans-serif;">
  <rect x="20" y="20" width="760" height="280" rx="8" fill="#ffffff" stroke="#cbd5e1" stroke-width="1.5"/>
  <text x="400" y="45" text-anchor="middle" font-size="15" font-weight="bold" fill="#0f172a">공기조화기(AHU) 방진스프링 마운트 거치 및 딥 드레인트랩 상세도</text>

  <rect x="150" y="70" width="500" height="90" rx="6" fill="#dbeafe" stroke="#2563eb" stroke-width="2"/>
  <text x="400" y="100" text-anchor="middle" font-size="14" font-weight="bold" fill="#1e40af">공기조화기 케이싱 (AHU Casing)</text>
  <text x="400" y="125" text-anchor="middle" font-size="11" fill="#334155">송풍기부 | 냉온수 코일부 | 미디엄/프리 필터부</text>

  <rect x="180" y="160" width="40" height="25" fill="#fef08a" stroke="#ca8a04" stroke-width="1.5"/>
  <rect x="380" y="160" width="40" height="25" fill="#fef08a" stroke="#ca8a04" stroke-width="1.5"/>
  <rect x="580" y="160" width="40" height="25" fill="#fef08a" stroke="#ca8a04" stroke-width="1.5"/>
  <text x="200" y="177" text-anchor="middle" font-size="9" font-weight="bold" fill="#854d0e">스프링</text>
  <text x="400" y="177" text-anchor="middle" font-size="9" font-weight="bold" fill="#854d0e">스프링</text>
  <text x="600" y="177" text-anchor="middle" font-size="9" font-weight="bold" fill="#854d0e">스프링</text>

  <rect x="100" y="185" width="600" height="25" fill="#94a3b8"/>
  <text x="400" y="202" text-anchor="middle" font-size="10" font-weight="bold" fill="#ffffff">기초 콘크리트 패드 (두께 ≥ 200mm, 강도 24MPa)</text>

  <path d="M 630 145 L 630 230 L 660 230 L 660 210 L 700 210" stroke="#0284c7" stroke-width="3" fill="none"/>
  <text x="685" y="195" text-anchor="middle" font-size="9" font-weight="bold" fill="#0284c7">딥 U-Trap (봉수 100mm)</text>

  <rect x="50" y="225" width="550" height="65" rx="4" fill="#f0fdf4" stroke="#16a34a" stroke-width="1"/>
  <text x="70" y="248" font-size="11" font-weight="bold" fill="#15803d">✔ 방진 마운트 정적 변위 ≥ 25mm ⟶ 진동 전달 차단율 90% 이상 확보</text>
  <text x="70" y="268" font-size="11" fill="#334155">• 흡입 부압에 의한 응축수 역류 방지 딥 U-Trap 시공 ⟶ 바닥 침수 완벽 방지</text>
</svg>
      <div class="diagram-hint">🔍 도식을 클릭하면 고해상도 대형 팝업으로 확대됩니다.</div>
    </div>

    <div class="section-title">2. 단계별 마스터 수행 절차 (Step-by-Step)</div>
    
        <div style="background:#ffffff; border:1px solid #e2e8f0; border-radius:8px; padding:18px; margin-bottom:16px; box-shadow:0 2px 6px rgba(0,0,0,0.03);">
          <div style="display:flex; align-items:center; gap:10px; margin-bottom:8px;">
            <span style="background:#0284c7; color:#ffffff; font-size:12px; font-weight:800; padding:3px 8px; border-radius:4px;">STEP 1</span>
            <span style="font-size:15px; font-weight:700; color:#0f172a;">STEP 1: 기초 콘크리트 패드 검측 및 기준선 마킹</span>
          </div>
          <div style="font-size:12px; color:#64748b; margin-bottom:10px; padding-left:4px;">기계실 바닥 패드 높이, 수평도, 앵커 위치 실측</div>
          <ul style="margin:0; padding-left:20px; font-size:13px; color:#334155; line-height:1.6;">
            <li style='margin-bottom:6px;'>건축 기초 패드 콘크리트 압축강도(≥24MPa) 및 바닥 수평도(레벨기 실측) 확인</li><li style='margin-bottom:6px;'>장비 도면에 따른 방진스프링 설치 좌표 및 앵커볼트 타공 위치 먹매김</li><li style='margin-bottom:6px;'>장비 반입 개구부에서 기초 패드까지의 롤러 이동 동선 정비</li>
          </ul>
        </div>
        
        <div style="background:#ffffff; border:1px solid #e2e8f0; border-radius:8px; padding:18px; margin-bottom:16px; box-shadow:0 2px 6px rgba(0,0,0,0.03);">
          <div style="display:flex; align-items:center; gap:10px; margin-bottom:8px;">
            <span style="background:#0284c7; color:#ffffff; font-size:12px; font-weight:800; padding:3px 8px; border-radius:4px;">STEP 2</span>
            <span style="font-size:15px; font-weight:700; color:#0f172a;">STEP 2: AHU 분할 반입 및 블록 조립 결속</span>
          </div>
          <div style="font-size:12px; color:#64748b; margin-bottom:10px; padding-left:4px;">송풍기부, 코일부, 필터부 정밀 밀착 체결</div>
          <ul style="margin:0; padding-left:20px; font-size:13px; color:#334155; line-height:1.6;">
            <li style='margin-bottom:6px;'>대형 AHU를 섹션별(팬, 냉온수 코일, 미디엄/프리 필터)로 안전 반입</li><li style='margin-bottom:6px;'>케이싱 블록 간 접합부에 불연 기밀 패킹을 삽입하고 내부 조임 볼트 체결</li><li style='margin-bottom:6px;'>도어 개폐 상태, 점검창 및 필터 레일 슬라이딩 부드러움 점검</li>
          </ul>
        </div>
        
        <div style="background:#ffffff; border:1px solid #e2e8f0; border-radius:8px; padding:18px; margin-bottom:16px; box-shadow:0 2px 6px rgba(0,0,0,0.03);">
          <div style="display:flex; align-items:center; gap:10px; margin-bottom:8px;">
            <span style="background:#0284c7; color:#ffffff; font-size:12px; font-weight:800; padding:3px 8px; border-radius:4px;">STEP 3</span>
            <span style="font-size:15px; font-weight:700; color:#0f172a;">STEP 3: 방진스프링 마운트 체결 및 정밀 수평 레벨링</span>
          </div>
          <div style="font-size:12px; color:#64748b; margin-bottom:10px; padding-left:4px;">하중 분배 스프링 높이 조절 및 볼트 고정</div>
          <ul style="margin:0; padding-left:20px; font-size:13px; color:#334155; line-height:1.6;">
            <li style='margin-bottom:6px;'>장비 자중 및 운전수 중량을 계산하여 지점별 적정 용량의 방진스프링 배치</li><li style='margin-bottom:6px;'>정밀 수평대(Spirit Level)를 장비 상단에 올려놓고 4방향 수평도(±1mm 이내) 미세 조정</li><li style='margin-bottom:6px;'>공조기 가동 시 스프링이 균등하게 압축(정적 변위 25mm 이상)되도록 로크너트 체결</li>
          </ul>
        </div>
        
        <div style="background:#ffffff; border:1px solid #e2e8f0; border-radius:8px; padding:18px; margin-bottom:16px; box-shadow:0 2px 6px rgba(0,0,0,0.03);">
          <div style="display:flex; align-items:center; gap:10px; margin-bottom:8px;">
            <span style="background:#0284c7; color:#ffffff; font-size:12px; font-weight:800; padding:3px 8px; border-radius:4px;">STEP 4</span>
            <span style="font-size:15px; font-weight:700; color:#0f172a;">STEP 4: 코일 배관, 딥 U-Trap 및 무부하 시운전</span>
          </div>
          <div style="font-size:12px; color:#64748b; margin-bottom:10px; padding-left:4px;">냉온수 밸브 결선, 응축수 드레인 및 모터 회전</div>
          <ul style="margin:0; padding-left:20px; font-size:13px; color:#334155; line-height:1.6;">
            <li style='margin-bottom:6px;'>냉온수 입·출구 배관에 플렉시블 조인트, 스트레이너, 온도/압력계, 밸브 취부</li><li style='margin-bottom:6px;'>송풍기 부압으로 인한 응축수 배출 불량을 방지하는 딥 U-Trap(봉수 100mm) 시공</li><li style='margin-bottom:6px;'>모터 절연저항(≥ 100MΩ) 측정 후 무부하 기동을 통한 회전 방향 및 베어링 온도 승인</li>
          </ul>
        </div>
        

    <div class="section-title">3. 핵심 엔지니어링 용어 해설</div>
    <div style="margin-top:12px;">
      
      <div style="background:#f8fafc; border:1px solid #e2e8f0; padding:12px; border-radius:6px; margin-bottom:8px;">
        <span style="font-weight:700; color:#0369a1; font-size:13px;">• 방진스프링 마운트:</span>
        <span style="font-size:12px; color:#475569; margin-left:6px;">공조기 모터와 송풍기의 고주파 진동이 건물 바닥으로 전달되지 않도록 중간에서 흡수하는 스프링 장치</span>
      </div>
    
      <div style="background:#f8fafc; border:1px solid #e2e8f0; padding:12px; border-radius:6px; margin-bottom:8px;">
        <span style="font-weight:700; color:#0369a1; font-size:13px;">• 딥 U-Trap (Deep Trap):</span>
        <span style="font-size:12px; color:#475569; margin-left:6px;">공조기 내부의 강력한 흡입 음압 때문에 응축수가 밖으로 나가지 못하고 넘치는 것을 막아주는 깊은 물고임 관</span>
      </div>
    
      <div style="background:#f8fafc; border:1px solid #e2e8f0; padding:12px; border-radius:6px; margin-bottom:8px;">
        <span style="font-weight:700; color:#0369a1; font-size:13px;">• 정적 변위 (Static Deflection):</span>
        <span style="font-size:12px; color:#475569; margin-left:6px;">장비 무게가 실렸을 때 방진스프링이 압축되어 내려앉는 수직 변위량</span>
      </div>
    
    </div>

    <div class="section-title">4. 기계·소방 엔지니어링 간이 계산기 (Interactive Calculator)</div>
    <div style="background:#f8fafc; border:1px solid #cbd5e1; border-radius:8px; padding:16px; margin-top:12px;">
      <div style="font-size:13px; font-weight:700; color:#0f172a; margin-bottom:10px;">배관 압력손실 및 소화수 방수압 판정기</div>
      <div style="display:flex; gap:12px; flex-wrap:wrap; align-items:center;">
        <label style="font-size:12px; color:#334155;">시험 압력 (MPa): <input type="number" id="testPressure" value="1.5" step="0.1" style="width:80px; padding:4px 8px; border:1px solid #cbd5e1; border-radius:4px;"></label>
        <label style="font-size:12px; color:#334155;">유지 시간 (분): <input type="number" id="testTime" value="60" style="width:70px; padding:4px 8px; border:1px solid #cbd5e1; border-radius:4px;"></label>
        <button onclick="calculateTest()" style="background:#0284c7; color:#fff; border:none; padding:6px 14px; border-radius:4px; font-size:12px; font-weight:700; cursor:pointer;">적합성 판정</button>
        <span id="calcResult" style="font-size:13px; font-weight:700; color:#15803d; margin-left:10px;"></span>
      </div>
    </div>

    
  </div>

  <!-- Zoom Modal -->
  
    <!-- Bottom Navigation Block -->
    

  
    <!-- Bottom Navigation Block -->
    <div class="nav-box">
      <a href="../표준서/20_공기조화기(AHU_PAC) 거치_표준서.html" class="nav-btn btn-std">📄 [연계] 공기조화기(AHU_PAC) 거치 표준서 열기 ➔</a>
      <a href="../체크리스트/20_공기조화기(AHU_PAC) 거치_체크리스트.html" class="nav-btn btn-chk">📋 [연계] 공기조화기(AHU_PAC) 거치 체크리스트 열기 ➔</a>
    </div>

  <div id="zoomModal" onclick="closeDiagramZoom(event)">
    <div class="modal-content" onclick="event.stopPropagation()">
      <button class="close-btn" onclick="closeDiagramZoom(event)">&times;</button>
      <h3 style="margin-top:0; font-size:18px; color:#0f172a;">공기조화기(AHU_PAC) 거치 - 고해상도 기술 도식</h3>
      <div style="margin-top:16px;">
        <svg viewBox="0 0 800 320" xmlns="http://www.w3.org/2000/svg" style="background:#f8fafc; border-radius:8px; font-family:'Pretendard', sans-serif;">
  <rect x="20" y="20" width="760" height="280" rx="8" fill="#ffffff" stroke="#cbd5e1" stroke-width="1.5"/>
  <text x="400" y="45" text-anchor="middle" font-size="15" font-weight="bold" fill="#0f172a">공기조화기(AHU) 방진스프링 마운트 거치 및 딥 드레인트랩 상세도</text>

  <rect x="150" y="70" width="500" height="90" rx="6" fill="#dbeafe" stroke="#2563eb" stroke-width="2"/>
  <text x="400" y="100" text-anchor="middle" font-size="14" font-weight="bold" fill="#1e40af">공기조화기 케이싱 (AHU Casing)</text>
  <text x="400" y="125" text-anchor="middle" font-size="11" fill="#334155">송풍기부 | 냉온수 코일부 | 미디엄/프리 필터부</text>

  <rect x="180" y="160" width="40" height="25" fill="#fef08a" stroke="#ca8a04" stroke-width="1.5"/>
  <rect x="380" y="160" width="40" height="25" fill="#fef08a" stroke="#ca8a04" stroke-width="1.5"/>
  <rect x="580" y="160" width="40" height="25" fill="#fef08a" stroke="#ca8a04" stroke-width="1.5"/>
  <text x="200" y="177" text-anchor="middle" font-size="9" font-weight="bold" fill="#854d0e">스프링</text>
  <text x="400" y="177" text-anchor="middle" font-size="9" font-weight="bold" fill="#854d0e">스프링</text>
  <text x="600" y="177" text-anchor="middle" font-size="9" font-weight="bold" fill="#854d0e">스프링</text>

  <rect x="100" y="185" width="600" height="25" fill="#94a3b8"/>
  <text x="400" y="202" text-anchor="middle" font-size="10" font-weight="bold" fill="#ffffff">기초 콘크리트 패드 (두께 ≥ 200mm, 강도 24MPa)</text>

  <path d="M 630 145 L 630 230 L 660 230 L 660 210 L 700 210" stroke="#0284c7" stroke-width="3" fill="none"/>
  <text x="685" y="195" text-anchor="middle" font-size="9" font-weight="bold" fill="#0284c7">딥 U-Trap (봉수 100mm)</text>

  <rect x="50" y="225" width="550" height="65" rx="4" fill="#f0fdf4" stroke="#16a34a" stroke-width="1"/>
  <text x="70" y="248" font-size="11" font-weight="bold" fill="#15803d">✔ 방진 마운트 정적 변위 ≥ 25mm ⟶ 진동 전달 차단율 90% 이상 확보</text>
  <text x="70" y="268" font-size="11" fill="#334155">• 흡입 부압에 의한 응축수 역류 방지 딥 U-Trap 시공 ⟶ 바닥 침수 완벽 방지</text>
</svg>
      </div>
    </div>
  </div>

  <script>
    function openDiagramZoom() {
      document.getElementById('zoomModal').style.display = 'flex';
    }
    function closeDiagramZoom(e) {
      document.getElementById('zoomModal').style.display = 'none';
    }
    function calculateTest() {
      const p = parseFloat(document.getElementById('testPressure').value);
      const t = parseFloat(document.getElementById('testTime').value);
      const res = document.getElementById('calcResult');
      if (p >= 1.0 && t >= 60) {
        res.innerHTML = "✔ [합격] KCS 41 기준 충족 (1.0MPa 이상, 60분 유지 만족)";
        res.style.color = "#15803d";
      } else {
        res.innerHTML = "❌ [불합격] 최소 수압(1.0MPa) 및 유지시간(60분) 미달";
        res.style.color = "#dc2626";
      }
    }
  </script>
</body>
</html>