<!DOCTYPE html>
<html lang="ko">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>동탄도시철도 - 공기조화기(AHU_PAC) 거치 표준서</title>
  <style>
    body { font-family: 'Pretendard', -apple-system, BlinkMacSystemFont, 'Segoe UI', Roboto, sans-serif; background:#f1f5f9; margin:0; padding:24px; color:#0f172a; line-height:1.6; }
    .container { max-width: 1000px; margin: 0 auto; background: #ffffff; border-radius: 12px; box-shadow: 0 4px 16px rgba(0,0,0,0.06); padding: 32px; border: 1px solid #e2e8f0; }
    .header { border-bottom: 2px solid #0f172a; padding-bottom: 16px; margin-bottom: 24px; }
    .badge { display: inline-block; background: #0f172a; color: #ffffff; font-size: 12px; font-weight: 700; padding: 4px 10px; border-radius: 4px; margin-bottom: 8px; }
    .title { font-size: 24px; font-weight: 800; color: #0f172a; margin: 0 0 6px 0; }
    .subtitle { font-size: 14px; color: #475569; margin: 0; }
    .section-title { font-size: 16px; font-weight: 700; color: #0f172a; border-left: 4px solid #0284c7; padding-left: 10px; margin: 24px 0 12px 0; }
    .card { background: #f8fafc; border: 1px solid #e2e8f0; border-radius: 8px; padding: 16px; margin-bottom: 16px; font-size: 14px; color: #334155; }
    .table { width: 100%; border-collapse: collapse; margin-top: 12px; font-size: 13px; }
    .table th { background: #0f172a; color: #ffffff; font-weight: 700; padding: 10px 14px; text-align: left; }
    .nav-box { display: flex; gap: 12px; margin-top: 28px; padding-top: 20px; border-top: 1px solid #e2e8f0; }
    .nav-btn { flex: 1; text-align: center; padding: 12px; border-radius: 6px; font-size: 13px; font-weight: 700; text-decoration: none; transition: 0.2s; }
    .btn-guide { background: #0284c7; color: #ffffff; }
    .btn-chk { background: #d97706; color: #ffffff; }
    .btn-guide:hover { background: #0369a1; }
    .btn-chk:hover { background: #b45309; }
  </style>
</head>
<body>
  <div class="container">
    <div class="header">
      <span class="badge">9000-8-20 | 동탄트램 기계설비·소방설비</span>
      <h1 class="title">공기조화기(AHU_PAC) 거치 표준서</h1>
      <p class="subtitle">공조기계실 AHU, 전기실 항온항습기(PAC) 방진스프링 방진가대 가설 및 수평도 검측</p>
    </div>

    <div class="section-title">1. 표준 목적 및 적용 범위</div>
    <div class="card">지하 정거장 공조기계실 및 전기실에 대형 공기조화기(AHU)와 항온항습기(PAC)를 반입하여 기초 콘크리트 패드 위에 거치하고, 기계 가동 진동이 건축 구조물로 전파되는 것을 차단하는 방진스프링 마운트(정적변위 25~50mm), 드레인 트랩 및 수평도(±1mm)를 완벽 시공한다.</div>

    <div class="section-title">2. 핵심 품질 및 공정 관리 KPI</div>
    <div style="display:grid; grid-template-columns:repeat(auto-fit, minmax(200px, 1fr)); gap:12px; margin-bottom:20px;">
      
      <div style="background:#f8fafc; padding:12px; border-radius:8px; border:1px solid #e2e8f0;">
        <div style="font-size:11px; color:#64748b; font-weight:600;">장비 수평도 오차</div>
        <div style="font-size:16px; color:#0f172a; font-weight:700; margin-top:4px;">≤ 1.0 mm 이내</div>
      </div>
    
      <div style="background:#f8fafc; padding:12px; border-radius:8px; border:1px solid #e2e8f0;">
        <div style="font-size:11px; color:#64748b; font-weight:600;">진동 전달 차단율</div>
        <div style="font-size:16px; color:#0f172a; font-weight:700; margin-top:4px;">≥ 90% 이상</div>
      </div>
    
      <div style="background:#f8fafc; padding:12px; border-radius:8px; border:1px solid #e2e8f0;">
        <div style="font-size:11px; color:#64748b; font-weight:600;">응축수 역류/누수</div>
        <div style="font-size:16px; color:#0f172a; font-weight:700; margin-top:4px;">Zero (0건)</div>
      </div>
    
      <div style="background:#f8fafc; padding:12px; border-radius:8px; border:1px solid #e2e8f0;">
        <div style="font-size:11px; color:#64748b; font-weight:600;">케이싱 기밀 누기율</div>
        <div style="font-size:16px; color:#0f172a; font-weight:700; margin-top:4px;">Class 3 부합</div>
      </div>
    
    </div>

    <div class="section-title">3. 표준 기술 시방 및 검측 요구조건 (KCS 41 / NFTC / KDS 47)</div>
    <table class="table">
      <thead>
        <tr>
          <th style="width:20%;">검측 항목</th>
          <th style="width:40%;">시방 기준 및 품질 요구조건</th>
          <th style="width:20%; text-align:center;">적용 구역</th>
          <th style="width:20%; text-align:center;">합격 기준</th>
        </tr>
      </thead>
      <tbody>
        
      <tr style="border-bottom:1px solid #e2e8f0;">
        <td style="padding:10px 14px; font-weight:600; color:#0f172a; background:#f8fafc;">기초 패드 검측</td>
        <td style="padding:10px 14px; color:#334155;">콘크리트 패드 강도(≥24MPa), 수평도 및 배근</td>
        <td style="padding:10px 14px; color:#475569; text-align:center;">장비 거치 전</td>
        <td style="padding:10px 14px; color:#047857; font-weight:600; text-align:center;">패드 크기 여유 +150mm</td>
      </tr>
    
      <tr style="border-bottom:1px solid #e2e8f0;">
        <td style="padding:10px 14px; font-weight:600; color:#0f172a; background:#f8fafc;">방진 마운트</td>
        <td style="padding:10px 14px; color:#334155;">장비 운전 중량에 맞춘 방진스프링(변위 ≥25mm)</td>
        <td style="padding:10px 14px; color:#475569; text-align:center;">장비 하부 4~8점</td>
        <td style="padding:10px 14px; color:#047857; font-weight:600; text-align:center;">스프링 처짐량 균등</td>
      </tr>
    
      <tr style="border-bottom:1px solid #e2e8f0;">
        <td style="padding:10px 14px; font-weight:600; color:#0f172a; background:#f8fafc;">응축수 봉수트랩</td>
        <td style="padding:10px 14px; color:#334155;">드레인 판 부압에 맞춘 깊은 봉수 U-Trap 가설</td>
        <td style="padding:10px 14px; color:#475569; text-align:center;">드레인 배출구</td>
        <td style="padding:10px 14px; color:#047857; font-weight:600; text-align:center;">공기 흡입/역류 0건</td>
      </tr>
    
      <tr style="border-bottom:1px solid #e2e8f0;">
        <td style="padding:10px 14px; font-weight:600; color:#0f172a; background:#f8fafc;">덕트/배관 캔버스</td>
        <td style="padding:10px 14px; color:#334155;">AHU 흡토출측 및 냉온수관 플렉시블 조인트</td>
        <td style="padding:10px 14px; color:#475569; text-align:center;">연결부 전수</td>
        <td style="padding:10px 14px; color:#047857; font-weight:600; text-align:center;">진동 절연 100%</td>
      </tr>
    
      </tbody>
    </table>

    <div class="nav-box">
      <a href="../수행지침/20_공기조화기(AHU_PAC) 거치_수행지침.html" class="nav-btn btn-guide">📘 [연계] 공기조화기(AHU_PAC) 거치 수행지침서 열기 ➔</a>
      <a href="../체크리스트/20_공기조화기(AHU_PAC) 거치_체크리스트.html" class="nav-btn btn-chk">📋 [연계] 공기조화기(AHU_PAC) 거치 체크리스트 열기 ➔</a>
    </div>
  </div>
</body>
</html>